# xAI built roughly 1.2 GW of on-site gas generation for its Memphis AI campus and ran dozens of turbines without air permits; DOJ intervened on national-security grounds in June 2026

**Topic:** Data-centre infrastructure — power sourcing, behind-the-meter gas for AI campuses
**Source:** Southern Environmental Law Center; Earthjustice (litigation record, NAACP v. xAI and related proceedings), 2025–2026
**Type:** litigation record / NGO case documentation (advocacy parties — see conflicts)
**URL:** https://earthjustice.org/case/xai-illegal-gas-power-plant-data-center-colossus
**Source note:** and https://www.selc.org/news/xai-built-an-illegal-power-plant-to-power-its-data-center/ (SELC page serves in a browser but returns HTTP 403 to plain automated requests). Additional background: https://techpolicy.press/inside-selcs-clean-air-case-against-xai-in-memphis
**Published:** case pages created 2026-04-14, updated through 2026-06

## Finding

xAI's Memphis-area AI campuses are powered substantially by on-site methane gas turbines installed ahead of, and in place of, grid interconnection. The litigation record describes 35 turbines at Colossus 1 — 33 observed operating by thermal imaging — installed and run without Clean Air Act permits, later replaced by 15 permanent turbines for which permits were obtained after a notice of intent to sue; and 27 turbines at Colossus 2 in Mississippi, up to 495 MW, also operating unpermitted. Combined on-site generation at the Southaven site is described as approximately 1.2 GW. Potential annual emissions from the unpermitted Colossus 2 turbines are stated as more than 1,700 tons of NOx, up to 180 tons of fine particulate matter, 500 tons of carbon monoxide, and 19 tons of formaldehyde.

The regulatory sequence is the substantive finding. In August 2024 the Shelby County Health Department declined jurisdiction over the operating turbines and referred the matter to EPA. EPA subsequently ruled that such turbines require permits before they may run. In June 2026 the US Department of Justice filed a brief supporting xAI's continued operation, citing national security. Permitting exposure was resolved by exemption and intervention, not by the plant stopping.

## Key Data

| Metric | Value | Source in record |
|--------|-------|------------------|
| Colossus 1 turbines installed without permits | 35 (33 observed operating) | SELC aerial survey and thermal camera |
| Colossus 1 permanent replacement turbines | 15, permitted, with pollution controls | After 60-day notice on behalf of NAACP |
| Colossus 2 turbines | 27, unpermitted at time of filing | Earthjustice case page |
| Colossus 2 turbine capacity | up to 495 MW | |
| Southaven site on-site generation | ~1.2 GW, incl. refurbished jet engines | |
| Colossus 1 planned grid connection | 300 MW | |
| Colossus 2 (Memphis) | 1,200 MW | |
| NOx, potential annual | >1,700 tons | Colossus 2 turbines |
| Fine particulate matter | up to 180 tons/yr | |
| Carbon monoxide | 500 tons/yr | |
| Formaldehyde | 19 tons/yr | |
| Colossus 1 operations began | June 2024 | |
| Colossus 2 operations began | late 2024 | |
| Notice of intent to sue | February 2026 | |
| DOJ brief supporting continued operation | 2026-06-15 | National-security rationale |
| Legal basis | Clean Air Act citizen suit, 42 U.S.C. § 7604 | N.D. Miss. |

## Methodology

Facts are drawn from litigation filings, agency correspondence and SELC's own aerial and thermal-imaging surveys of the sites. Emissions figures are *potential to emit* — the regulatory construct of maximum permissible annual emissions at design capacity — not measured stack emissions. Actual emissions depend on run hours and are not reported.

## Limitations and conflicts

Both sources are litigants or allied advocacy organisations arguing the case; every figure here is an adversarial party's characterisation. The underlying permits, the Shelby County Health Department permit numbers and conditions, the EPA rule text, and the DOJ brief were not retrieved directly — epw.senate.gov, Reuters and selc.org all refused automated retrieval, and the permits are not posted in machine-readable form. Turbine counts are inconsistent across sources (SELC describes 62 turbines across both campuses; a separate report claims 59 unpermitted turbines at Colossus 2 against the 27 in the Earthjustice filing), and no count here is independently confirmed. xAI's own position is not represented because the company has not published one. Treat capacity figures as indicative and emissions figures as regulatory potential-to-emit, and source any quantitative claim to the permit documents before publication.

## Relation to existing corpus

**Overlaps `../community/022-naacp-xai-2026-memphis-turbines-clean-air-act.md`, which is the better-sourced file on the same dispute** — it cites the actual complaint (N.D. Miss. 3:26-cv-00074-MPM-JMV) and the preliminary-injunction brief, and gives plaintiffs' potential-to-emit figure as 2,508 tons/year NOx across 33 turbines as of the May 2026 emergency motion. **For any emissions or air-quality claim, cite that file, not this one** — its numbers come from the filings and supersede the NGO case-page figures tabulated above (>1,700 t/yr NOx, 27 turbines), which are an earlier snapshot. This file is retained for the infrastructure question the community file does not cover: total on-site generating capacity (~1.2 GW), the Colossus 1 sequence in which 35 unpermitted temporary turbines were replaced by 15 permitted permanent ones, the 300 MW versus 1,200 MW split between planned grid connection and on-site generation, and the June 2026 DOJ intervention. The point for this folder is that building unabated gas on site was a deliberate route around interconnection delay. Concrete counter-case to `013-rollinson-2025-offgrid-hyperscale-feasibility.md`, which models off-grid hybrid renewables as beating the grid on cost and emissions: the largest real off-grid AI campus built to date chose unabated gas, sited in a community with pre-existing air-quality burden, and the binding constraint proved to be permitting rather than economics.

---
Retrieved: 2026-09-19
Search: Serper "xAI Memphis gas turbines permit Title V emissions 2026 Shelby County"; "SELC xAI Memphis turbines Clean Air Act appeal 2026 permit megawatts"
